within OMLET.Compare_Rustab;
model SMIB_ARV_SD
  Real delta_G1_G2(start=-1.1712130308151245)
                   "Mutual angle";
  parameter Boolean globalDisplay_U = true;
  parameter Boolean globalDisplay_S = true;

  OMLET.Basic.Generators.SM_with_AVR_SD G1(
    TregOff=0,
    Kemax=2.5,
    Kemin=-2,
    AVR(
      K0u=20,
      K1u=0,
      K0w=0,
      K1w=0,
      K1if=0,
      Tokp=1,
      ExcitationCurrent(x(start={0.0003144237562082708})),
      FrequencyBlockD(x(start={2.922610282897949})),
      FrequencyDeviation(x(start={5.822318755593914E-12})),
      SimpleExciter(x(start={-0.007040377240628004})),
      VoltageDerivative(x(start={0.0007400893955491483})),
      FrequencyBlockU(x(start={0.37878143787384033})),
      Umax=6,
      Umin=-6),
    Pg=500,
    Ut=20.5,
    Pnom=500,
    Ugnom=20,
    Sbaz=sysData.Sbaz,
    Xd_p=2.56,
    Xq_p=2.559,
    Xs_p=0.259,
    Tj_p=12.122,
    X2q_p=0.242,
    X2d_p=0.235,
    X1d_p=0.355,
    Td0=9.2,
    T2d_p=0.04,
    T2q_p=0.5,
    Sigma=0.0475,
    K0u=20,
    Uforc=0.85,
    Udeforc=0.95,
    Tforcedelay=0,
    cosfi_nom=0.8,
    displayPowerFlow=globalDisplay_S,
    G(
      ud(start=-0.033826773074383566),
      uq(start=1.020381381777528),
      Qg(start=71.82930755615234)),
    fbaz=sysData.fbaz,
    pq_table=OMLET.Data.TVV_500_2,
    inService=true)
    annotation (Placement(transformation(extent={{-102,-6},{-62,26}})));
  OMLET.Basic.Generators.Infinite_bus G2(
    ASC_Regulator_1(SlipDeviation(x(start={0.009356128051877022})), SlipI_Dif(x(
            start={-5997.04833984375}))),
    AVR(
      K0u=20,
      ExcitationCurrent(x(start={-0.0025478086899966})),
      FrequencyBlockD(x(start={2.9381229877471924})),
      FrequencyDerivative(x(start={2.937669277191162})),
      FrequencyDeviation(x(start={2.9192376136779785})),
      SimpleExciter(x(start={-0.0009920556331053376})),
      VoltageDerivative(x(start={4.948799323756248E-05})),
      VoltageDeviation(x(start={4.941134466207586E-05}))),
    Ut=330,
    Xd_p=0.5,
    Xq_p=0.5,
    Xs_p=0.037,
    X1d_p=0.058,
    X2d_p=0.041,
    X2q_p=0.059,
    K0u=50,
    Sigma=0.0001,
    Tauc=0.0001,
    Pnom=1000,
    inp(Vd(start=0.2243061661720276), Vq(start=0.9745693206787109)),
    displayPowerFlow=globalDisplay_S,
    Sbaz=sysData.Sbaz,
    fbaz=sysData.fbaz,
    G(Pg(start=-495.3849792480469), Qg(start=-70.48245239257812)),
    Qmax=9999,
    Qmin=-9999) annotation (Placement(transformation(extent={{96,-6},{66,26}})));
  OMLET.Basic.Transformers.Transformer Transformer_NU1(
    Sbaz=Transformer_NU1.sysData.Sbaz,
    n_step=0,
    Rtrans=0.8,
    Xtrans=20,
    Btrans=10,
    displayPowerFlow=globalDisplay_S,
    I2d(start=0.11196201294660568),
    I2q(start=0.4793854355812073))
    annotation (Placement(transformation(extent={{-36,-6},{-10,24}})));
  OMLET.Basic.Branches.HVline HVline_NU1(
    Rline=2.5,
    Xline=29,
    Bline1=170,
    Bline2=170,
    displayPowerFlow=globalDisplay_S)
    annotation (Placement(transformation(extent={{14,-10},{40,26}})));
  OMLET.Basic.Buses.Bus node_1(Unom=20, displayVoltage=globalDisplay_U)
    annotation (Placement(transformation(extent={{-56,-2},{-36,22}})));
  OMLET.Basic.Buses.Bus node_3(busNumber=3, displayVoltage=globalDisplay_U)
    annotation (Placement(transformation(extent={{38,-2},{58,22}})));
  OMLET.Basic.Buses.Bus node_2(busNumber=2, displayVoltage=globalDisplay_U)
    annotation (Placement(transformation(extent={{-6,-2},{14,22}})));

  inner OMLET.Basic.SysData sysData(
    Sbaz=1000,
    Ubaz=330,
    fbaz=50)
    annotation (Placement(transformation(extent={{-100,-64},{-80,-44}})));
  OMLET.Basic.Shunts.ShortCircuitShunt shortCircuitShunt_NU(
    Umon=330,
    Bn=1000,
    Gn=1000,
    TkzOn=10,
    dTkzOn=0.2)
    annotation (Placement(transformation(extent={{-18,-38},{0,-14}})));

  OMLET.Basic.Branches.HVline HVline_NU2(
    Rline=2.5,
    Xline=29,
    Bline1=170,
    Bline2=170,
    displayPowerFlow=globalDisplay_S,
    I12d(start=0.03802209720015526),
    I12q(start=0.24506965279579163))
    annotation (Placement(transformation(extent={{14,-48},{40,-12}})));
equation
  // the formula of the derivative of the angle
  der(delta_G1_G2) = G2.G.Wc*(G2.G.s - G1.G.s);

  // the equations of the relation of power and mutual angles
  G2.G.DeltaIJ = 0;
  G1.G.DeltaIJ = delta_G1_G2;

  // equating of basis slip to G2 generator's slip
  G1.G.Ssys = G2.G.s;
  G2.G.Ssys = G2.G.s;

  connect(node_1.bus_pin, Transformer_NU1.inp) annotation (Line(points={{-46.125,
          9.12},{-46.125,9.75},{-36,9.75}},
                                         color={28,108,200}));
  connect(HVline_NU1.out, node_3.bus_pin) annotation (Line(points={{40,10.7},
          {40,10},{48,10},{48,9.12},{47.875,9.12}},
                                                color={28,108,200}));
  connect(node_3.bus_pin, G2.inp) annotation (Line(points={{47.875,9.12},{
          47.875,10},{66,10}},
                        color={28,108,200}));
  connect(Transformer_NU1.out, node_2.bus_pin) annotation (Line(points={{-10,
          9.75},{-10,9.12},{3.875,9.12}}, color={28,108,200}));
  connect(node_2.bus_pin, HVline_NU1.inp) annotation (Line(points={{3.875,
          9.12},{3.875,10},{14.26,10},{14.26,10.7}}, color={28,108,200}));
  connect(G1.inp, node_1.bus_pin) annotation (Line(points={{-62,10},{-62,9.12},
          {-46.125,9.12}}, color={28,108,200}));
  connect(shortCircuitShunt_NU.inp, Transformer_NU1.out) annotation (Line(
        points={{-9,-14.3},{-9,-1.15},{-10,-1.15},{-10,9.75}}, color={28,108,
          200}));
  connect(HVline_NU2.inp, HVline_NU1.inp) annotation (Line(points={{14.26,
          -27.3},{14.26,10.7}}, color={28,108,200}));
  connect(HVline_NU2.out, HVline_NU1.out)
    annotation (Line(points={{40,-27.3},{40,10.7}}, color={28,108,200}));
  annotation (Documentation(info="<html>
<p>Calssical model of the simpliest power energy system, which is used to study the basics of transient processes. </p>
<p><b>0 s</b>: start;</p>
<p><b>30 s</b>: three-phase short-circuit in node_1;</p>
<p><b>30.1 s</b>: end of short-circuit, disconnection one of the two circuits of the Line_1;</p>
<p><b>35.1 s</b>: automatic reclosing of the Line_1 circuit ;</p>
<p><b>50 s</b>: end. </p>
</html>"),
       experiment(
      StopTime=30,
      __Dymola_NumberOfIntervals=1000,
      Tolerance=1e-05,
      __Dymola_Algorithm="Lsodar"),
    Icon(coordinateSystem(extent={{-120,-60},{100,40}}),
         graphics={
        Ellipse(lineColor = {75,138,73},
                fillColor={255,255,255},
                fillPattern = FillPattern.Solid,
                extent={{-74,-72},{78,74}}),
        Polygon(lineColor = {0,0,255},
                fillColor = {75,138,73},
                pattern = LinePattern.None,
                fillPattern = FillPattern.Solid,
                points={{-22,56},{60,0},{-22,-52},{-22,56}})}),
    Diagram(coordinateSystem(extent={{-120,-60},{100,40}})));
end SMIB_ARV_SD;
